# Electrical

Numbers: 26
Home: 26

| Kind | Line | Condition | Where to Look | Row Name |
|---|---|---|---|---|
| Convention | BDA Emergency Responder Radio System Pending Signal Test | The building is more than one story (the code summary or building sections show it) | code summary; building sections | BDA radio system pending signal test |
| Which Trade | Heat Trace Cable by Plumbing, Power by Electrical | Plumbing and electrical are separate packages on this job, and the drawings or specs show heat traced piping | plumbing plans and details; Division 22 05 33; electrical plans | Heat trace cable; Heat trace power |
| Which Trade | Firestopping at Own Penetrations by Plumbing, HVAC, Electrical and Fire Protection, Not Firestopping or Drywall | The trade's pipe, duct, conduit or cable passes through rated walls or floors the drawings show, and one of two holds: the trade's own drawing notes have it firestop its own penetrations; or those notes do not, the firestopping section (07 84 00) does not assign all penetrations to one installer, and the trade's work passes through rated floors or through rated walls whose penetrations the wall types, partition details and architectural general notes do not give to the drywall or partition contractor | the trade's general notes; life safety plans; wall types; Division 07 84 00 | Firestopping at own penetrations |
| Which Trade | Firestopping at Electrical Penetrations by Firestopping, Not Electrical or Drywall | The electrical drawings' notes do not have the electrical contractor firestop its own penetrations, the firestopping section (07 84 00) assigns all penetrations to one installer, and conduit or cable passes through rated floors or through rated walls whose penetrations the wall types, partition details and architectural general notes do not give to the drywall or partition contractor | Division 07 84 00; electrical general notes; life safety plans; wall types | Firestop electrical penetrations |
| Which Trade | Firestopping at Electrical Penetrations Through Rated Walls by Drywall, Not Firestopping or Electrical | The electrical drawings' notes do not have the electrical contractor firestop its own penetrations, the wall types, partition details or architectural general notes have the drywall or partition contractor firestop the penetrations through fire rated walls, and conduit or cable passes through those walls | wall types; partition details; architectural general notes; electrical general notes | Firestop electrical at rated walls |
| Which Trade | Cut, Cap and Make Safe Existing Systems Before Demolition by Each MEP Trade, Not Demolition | The job is a renovation or removes existing work, and the demolition or MEP demolition plans show existing MEP or fire protection systems to remove or make safe | demolition plans; mechanical, electrical, plumbing and fire protection demolition plans | Cut and cap existing systems |
| Pricing | Crane and Rigging for Generator and Own Heavy Equipment | The electrical drawings show a generator, or switchgear or transformers set on the roof or an upper floor | electrical plans; one-line diagram; roof plans | Rigging for own heavy equipment |
| Which Trade | Low Voltage Control Wiring by HVAC, Line Voltage Power by Electrical | HVAC and electrical are separate packages on this job, and the mechanical drawings show equipment with control wiring, thermostats or wiring between indoor and outdoor units | mechanical schedules and controls sheets; Division 23 09 00; electrical equipment connection schedule | Low voltage control wiring; Line voltage power to equipment |
| Incidental | Temporary Fire Alarm and Heat Detection During Demolition | The job is a renovation or works in an occupied building with an existing fire alarm (demolition plans exist) | demolition plans; fire alarm demolition plans | Temporary fire alarm during demo |
| Which Trade | Lighted Mirrors Furnished by Specialties or Owner, Connected by Electrical | The bath elevations or the specialties section show lighted (illuminated) mirrors | bath elevations; Division 10 28 00; electrical unit plans | Lighted mirror supply; Lighted mirror connection |
| Which Trade | Utility Company Work and Back Charges by Owner, Duct Bank and Vault Prep by Electrical | The electrical drawings show a utility vault, transformer pad or primary duct bank built for the utility company | electrical site plan; one-line diagram; utility service details | Utility company work; Utility duct bank and vault prep |
| Which Trade | Duct Bank Encasement by Concrete, Conduit by Electrical | Electrical and concrete are separate packages on this job, and the drawings show concrete-encased duct banks or conduit | electrical site plan; duct bank details; structural plans | Duct bank encasement; Duct bank conduit |
| Which Trade | Precast Transformer and Switchgear Pads by Site Utilities, Not Electrical | Site utilities and electrical are separate packages and the electrical site plan shows a pad-mounted transformer, switchgear or transclosure | electrical site plan; civil site plan | Transformer and switchgear pads |
| Which Trade | Access Panels Furnished by Plumbing, HVAC, Electrical and Fire Protection, Installed by Drywall | Drywall and the MEP or fire protection packages are separate on this job, and the drawings or specs call for access panels in gypsum board walls or ceilings | reflected ceiling plans; MEP plans; Division 08 31 00; MEP basic materials sections | Access panel supply; Access panel install |
| Which Trade | Housekeeping Pads Shown on MEP Sheets by Concrete | Concrete and the MEP trades are separate packages and the mechanical or electrical plans show housekeeping or equipment pads | mechanical and electrical plans; equipment schedules; pad details | Housekeeping pads |
| Convention | Empty Conduit to a Future Solar Roof | The electrical or roof drawings show a future photovoltaic array or a solar ready roof area | electrical one-line and riser diagrams; electrical general notes; roof plan | Empty conduit to future solar roof |
