# Fire Protection

Numbers: 21
Home: 21

| Kind | Line | Condition | Where to Look | Row Name |
|---|---|---|---|---|
| Which Trade | Fire Service to the Flange by Site Utilities, from the Flange In by Fire Protection | Fire protection and site utilities are separate packages on this job, the site utility plan shows a new fire service, and the civil or fire protection notes do not say where one sub stops and the other starts | site utility plan and notes; civil utility plans; fire protection riser and service details | Fire service to the flange; Fire service from the flange in |
| Which Trade | Firestopping at Own Penetrations by Plumbing, HVAC, Electrical and Fire Protection, Not Firestopping or Drywall | The trade's pipe, duct, conduit or cable passes through rated walls or floors the drawings show, and one of two holds: the trade's own drawing notes have it firestop its own penetrations; or those notes do not, the firestopping section (07 84 00) does not assign all penetrations to one installer, and the trade's work passes through rated floors or through rated walls whose penetrations the wall types, partition details and architectural general notes do not give to the drywall or partition contractor | the trade's general notes; life safety plans; wall types; Division 07 84 00 | Firestopping at own penetrations |
| Which Trade | Firestopping at Fire Protection Penetrations by Firestopping, Not Fire Protection or Drywall | The fire protection drawings' notes do not have the fire protection contractor firestop its own penetrations, the firestopping section (07 84 00) assigns all penetrations to one installer, and sprinkler or standpipe piping passes through rated floors or through rated walls whose penetrations the wall types, partition details and architectural general notes do not give to the drywall or partition contractor | Division 07 84 00; fire protection general notes; life safety plans; wall types | Firestop sprinkler penetrations |
| Which Trade | Firestopping at Fire Protection Penetrations Through Rated Walls by Drywall, Not Firestopping or Fire Protection | The fire protection drawings' notes do not have the fire protection contractor firestop its own penetrations, the wall types, partition details or architectural general notes have the drywall or partition contractor firestop the penetrations through fire rated walls, and sprinkler or standpipe piping passes through those walls | wall types; partition details; architectural general notes; fire protection general notes | Firestop sprinkler at rated walls |
| Pricing | Sales Tax on Materials | The package includes material the sub supplies (a product spec section in the package) | the package's spec sections | Sales tax on materials |
| Which Trade | Cut, Cap and Make Safe Existing Systems Before Demolition by Each MEP Trade, Not Demolition | The job is a renovation or removes existing work, and the demolition or MEP demolition plans show existing MEP or fire protection systems to remove or make safe | demolition plans; mechanical, electrical, plumbing and fire protection demolition plans | Cut and cap existing systems |
| Incidental | Temporary Upright Heads During Demolition | The job is a renovation that removes ceilings below existing sprinklers (demolition or reflected ceiling demolition plans) | demolition plans; reflected ceiling demolition plans | Temporary upright heads during demo |
| Pricing | Shutdown and Drain Down Fees and Fire Watch | The job ties into or modifies an existing sprinkler system (renovation, addition or existing service) | fire protection demolition plans; fire protection riser diagram | Shutdown fees and fire watch |
| Which Trade | Access Panels Furnished by Plumbing, HVAC, Electrical and Fire Protection, Installed by Drywall | Drywall and the MEP or fire protection packages are separate on this job, and the drawings or specs call for access panels in gypsum board walls or ceilings | reflected ceiling plans; MEP plans; Division 08 31 00; MEP basic materials sections | Access panel supply; Access panel install |
| Which Trade | Housekeeping Pads Shown on MEP Sheets by Concrete | Concrete and the MEP trades are separate packages and the mechanical or electrical plans show housekeeping or equipment pads | mechanical and electrical plans; equipment schedules; pad details | Housekeeping pads |
