# HVAC

Numbers: 23
Home: 23

| Kind | Line | Condition | Where to Look | Row Name |
|---|---|---|---|---|
| Which Trade | Rooftop Equipment Stands by HVAC, Wood Sleepers by Framing, Roof Flashing by Roofing | The mechanical or roof plans show rooftop equipment | roof plans; mechanical roof plan; equipment support details | Rooftop equipment stands; Wood sleepers at rooftop equipment; Roof flashing at rooftop equipment |
| Which Trade | Low Voltage Control Wiring by HVAC, Line Voltage Power by Electrical | HVAC and electrical are separate packages on this job, and the mechanical drawings show equipment with control wiring, thermostats or wiring between indoor and outdoor units | mechanical schedules and controls sheets; Division 23 09 00; electrical equipment connection schedule | Low voltage control wiring; Line voltage power to equipment |
| Which Trade | Condensate Pumps and Drains by HVAC, Condensate Risers by Plumbing or HVAC | Plumbing and HVAC are separate packages on this job, and the mechanical drawings show equipment with condensate drains or condensate risers | mechanical plans and schedules; plumbing riser diagrams | Condensate pumps and drains; Condensate risers |
| Which Trade | Firestopping at Own Penetrations by Plumbing, HVAC, Electrical and Fire Protection, Not Firestopping or Drywall | The trade's pipe, duct, conduit or cable passes through rated walls or floors the drawings show, and one of two holds: the trade's own drawing notes have it firestop its own penetrations; or those notes do not, the firestopping section (07 84 00) does not assign all penetrations to one installer, and the trade's work passes through rated floors or through rated walls whose penetrations the wall types, partition details and architectural general notes do not give to the drywall or partition contractor | the trade's general notes; life safety plans; wall types; Division 07 84 00 | Firestopping at own penetrations |
| Which Trade | Firestopping at HVAC Penetrations by Firestopping, Not HVAC or Drywall | The HVAC drawings' notes do not have the HVAC contractor firestop its own penetrations, the firestopping section (07 84 00) assigns all penetrations to one installer, and ductwork or HVAC piping passes through rated floors or through rated walls whose penetrations the wall types, partition details and architectural general notes do not give to the drywall or partition contractor | Division 07 84 00; mechanical general notes; life safety plans; wall types | Firestop HVAC penetrations |
| Which Trade | Firestopping at HVAC Penetrations Through Rated Walls by Drywall, Not Firestopping or HVAC | The HVAC drawings' notes do not have the HVAC contractor firestop its own penetrations, the wall types, partition details or architectural general notes have the drywall or partition contractor firestop the penetrations through fire rated walls, and ductwork or HVAC piping passes through those walls | wall types; partition details; architectural general notes; mechanical general notes | Firestop HVAC at rated walls |
| Which Trade | Range Hoods and OTR Microwaves Set by Appliances, Hood Duct and Dryer Vent by HVAC | Appliances and HVAC are separate packages on this job, and the drawings show ducted range hoods, over-the-range microwaves or dryer exhaust | appliance schedule; kitchen elevations; mechanical unit plans | Range hood and OTR microwave set; Hood duct and dryer vent |
| Which Trade | Generator Fuel Oil Piping by HVAC or Plumbing | The drawings show a generator fed by fuel oil (day tank, fuel oil piping or a remote tank) | electrical and mechanical plans; generator and fuel oil details | Generator fuel oil piping |
| Which Trade | Access Panels Furnished by Plumbing, HVAC, Electrical and Fire Protection, Installed by Drywall | Drywall and the MEP or fire protection packages are separate on this job, and the drawings or specs call for access panels in gypsum board walls or ceilings | reflected ceiling plans; MEP plans; Division 08 31 00; MEP basic materials sections | Access panel supply; Access panel install |
| Which Trade | Louvers Shown on Architectural Drawings by HVAC or Glazing | HVAC and storefront and glazing are separate packages on this job, and the architectural elevations show louvers | exterior elevations; storefront elevations; mechanical plans; Division 08 90 00 | Architectural louvers |
| Pricing | Sales Tax on Materials | The package includes material the sub supplies (a product spec section in the package) | the package's spec sections | Sales tax on materials |
| Which Trade | Cut, Cap and Make Safe Existing Systems Before Demolition by Each MEP Trade, Not Demolition | The job is a renovation or removes existing work, and the demolition or MEP demolition plans show existing MEP or fire protection systems to remove or make safe | demolition plans; mechanical, electrical, plumbing and fire protection demolition plans | Cut and cap existing systems |
| Which Trade | Housekeeping Pads Shown on MEP Sheets by Concrete | Concrete and the MEP trades are separate packages and the mechanical or electrical plans show housekeeping or equipment pads | mechanical and electrical plans; equipment schedules; pad details | Housekeeping pads |
