# Fire protection

| name | category | note to bidder | applies when |
| --- | --- | --- | --- |
| Wiring and detection for pre-action and air-sampling systems | Wiring and detection | Price the release panels, detection and all wiring for pre-action and air-sampling systems, or name the package that carries them | pre-action or air-sampling system shown |
| Temporary sprinkler protection and temporary standpipe | Temporary protection | Price temporary protection during construction and say whether the permanent standpipe may serve temporarily | any |
| Turn up existing heads and keep occupied areas protected | Temporary protection | Price keeping the occupied parts of the building protected throughout, including turning existing heads up | occupied or phased renovation |
| Operator training to the specification | Submittals and closeout | Carry the operator training the specification requires in your base number | specification requires training |
| Heat trace on sprinkler piping | Freeze protection | Price heat trace where sprinkler pipe runs through unheated or exposed space | unheated or exposed space |
| Insulation over heat-traced sprinkler piping | Freeze protection | Price the insulation over heat-traced pipe as a line separate from the heat trace itself | unheated or exposed space |
| Concrete pads for the fire pump and jockey pump | Concrete | Say whether the housekeeping pads under the pump and controller are in your number, since they are needed before the equipment can be set | fire pump shown |
| Coverage of concealed combustible and interstitial spaces | Coverage extent | Price coverage of concealed combustible and interstitial spaces, and answer with a price rather than a reason | concealed combustible or interstitial space |
| Off-hours testing, shutdowns and access to occupied areas | Off-hours work | Price off-hours testing, shutdowns and access as named lines rather than excluding them | any |
| Underground fire service from the street to your start point | Underground service | State where your work starts and price the run from there to the street, or name who carries it | any |
| Fire watch, impairment plans and shutdown fees | Fire watch and impairments | Say whether fire watch, impairment plans and building shutdown fees are in your number | any |
| Building department and third party review fees | Permits and fees | Carry the building department and third party review fees separately from the fire department permit fee | any |
| Utility company back charges | Permits and fees | Carry the utility company back charges the specification names | specification names utility back charges |
| Bond and general liability premium | Bonds and insurance | Quote the bond and the general liability premium as separate priced adds | no owner controlled insurance program |
| Removal and disposal of demolished sprinkler piping | Demolition | Say which of cut and cap, make safe, drop to floor, removal from the building and disposal you carry | renovation |
| Painting exposed sprinkler pipe and protecting heads | Painting | Say whether painting exposed sprinkler pipe and protecting heads for painting is in your number | exposed piping to be painted |
| Fire water storage tank | Water supply | Say whether a storage tank is in your number where the hydraulic calculations call for one | hydraulic calculations call for storage |
| Hydrant flow test | Design basis | Say whether the flow test the hydraulic design needs is in your fee or priced as an add | any |
| Seismic bracing of sprinkler piping | Seismic | State whether seismic bracing is in your number and the design category you priced it to | seismic bracing required |
