# HVAC

| name | category | note to bidder | applies when |
| --- | --- | --- | --- |
| Certified third party testing and balancing | Testing and balancing | State whether your balancing is in house or by a certified third party agency, and price the certified agency as its own line | any |
| Duct cleaning and duct air leakage testing | Testing and balancing | State whether duct cleaning and duct air leakage testing are carried in the base | any |
| Building automation and direct digital control | Controls | Local thermostats and a manufacturer's own system controller are not the automation system, so state which of the two your price covers | any |
| Third party commissioning support | Commissioning and startup | State what support you carry for a third party commissioning agent, and price startup and owner training as their own lines | any |
| Firestopping of your own penetrations | Firestopping | Carry through penetration firestopping at every penetration you make and show it as its own line if you price it as a deduct | any |
| Coordination drawings and three dimensional modeling | Coordination | State whether coordination drawings and modeling are in the base and price them as their own line | any |
| Setting architectural access panels | Access panels | Furnishing panels is not setting them, so state who sets them and give the count by location and by whether they are rated | any |
| Setting roof curbs, flashing and counterflashing | Roof | For each roof detail state who sets the curb, who flashes it and who counterflashes it | any |
| Motorized dampers at intake and exhaust | Dampers | State whether motorized dampers are carried at intake only, at intake and exhaust, or not at all | any |
| Equipment pads, sleepers, dunnage and supplemental steel | Equipment support | State whether housekeeping pads, sleepers, dunnage and supplemental steel for hung equipment are carried | any |
| Blocking in walls for equipment fastening | Equipment support | State whether blocking that exists only to fasten your equipment is carried | any |
| Seismic restraint and vibration isolation | Equipment support | State whether seismic restraint, its engineering, and vibration isolation are carried | any |
| Loose disconnects, starters and variable frequency drives | Electrical boundary | Say which of these you furnish, which arrive integral with the equipment, and price any loose ones as their own lines | any |
| Exterior louvers and their installation | Exterior terminations | State whether louvers are furnished and installed, furnished only, or left out | any |
| Rigging, hoisting and staging | Handling and rigging | Give the number of crane mobilizations carried and state whether staging and hoisting are in the base | any |
| Receiving and storing owner furnished equipment | Handling and rigging | State whether unloading, uncrating, moving and storing owner furnished equipment is carried | owner furnished equipment |
| Temporary heat, conditioning and filters | Temporary services | State whether temporary heat or conditioning is carried and whether permanent equipment may be used for it | any |
| Painting, labeling and tagging of duct and equipment | Finishes | State whether painting, labeling and tagging of duct and equipment are carried | any |
| Warranty past one year on labor | Warranty | Price the specified warranty term as its own line where it runs past one year on labor | specification runs past one year |
| Dryer exhaust for every dwelling unit | Exhaust | Give the number of dryer runs, wall boxes and caps carried against the unit count, and price booster fans where run length needs them | in unit dryers |
| Garage carbon monoxide detection and its exhaust | Ventilation | State whether garage carbon monoxide detection, the exhaust it controls and any jet fans are carried | enclosed garage |
| Generator fuel oil system | Fuel oil | State whether the tank, containment, pumps and controls, fill and vent, leak detection, piping and first fill are carried | fuel oil generator |
| Demolition, make safe and refrigerant reclaim | Demolition | Price cut, cap and make safe as its own breakout and state the refrigerant reclaim hour allowance | renovation |
| Ceiling removal and replacement for access | Demolition | State whether removing and replacing ceilings to reach your work is carried | renovation |
